# CIVIL ARCHITECTURAL & CAD SPECIFICATION: In-House Microbiology Sterile Cleanroom Laboratory
**Layout Code:** CV_15  
**Facility Tracking:** Karavadi Pure Waters Pvt. Ltd. (KPW)  
**Section Area:** 18 m² / 194 ft² | **Sanitary Classification:** Class 10,000 Micro Lab  
**Clear Ceiling Height:** 3.0 m  
**BIS Standard Mandate:** IS 14543:2016 (Clause 6: Hygienic Requirements for Factory Premise)  

---

## 1. 2D CAD ORTHOGRAPHIC PLAN & BOUNDARY DIMENSIONS

```
+-------------------------------------------------------------------------+
| [CAD REF: CV_15] - IN-HOUSE MICROBIOLOGY STERILE CLEANROOM LABORATORY
| Internal Dimensions: Length x Width (See Scale Grid Below)
+-------------------------------------------------------------------------+
|                                                                         |
|                                                                         |
|                  <--- DRAINAGE FALL (1:50 SLOPE) ---                   |
|                                                                         |
|   [Equipment Anchor Plinth]             [SS Sanitary Drain Trench]     |
|   (M25 Vibration Isolated)               (Tri-Clamp Cover Grate)        |
|                                                                         |
+-------------------------------------------------------------------------+
```

### Dimensional Grid Coordinates:
- **Floor Area:** 18 m² / 194 ft²
- **Floor Specification:** Seamless epoxy flooring, ceiling UV germicidal lamps, air conditioning
- **Ceiling / Roof:** Walkable PUF modular panels (50mm thickness, fire retardant)
- **Wall Finishes:** Glazed ceramic tiles up to ceiling height or anti-fungal epoxy paint
- **Base Skirting:** R50 concave coved sanitary skirting (eliminates 90° dust collection traps)

---

## 2. 3D SPATIAL ISOMETRIC ELEVATION & AIR BARRIER

```
          +-----------------------------------------------+  Ceiling Level (+3.0m)
          |    [Air Supply Duct / HEPA Diffuser Box]      |
          |                      |                        |
          |                      v                        |
          |               Laminar Downflow                |
          |                      |                        |
          |                      v                        |
          |             [CV_15 EQUIPMENT]            |
          |                      |                        |
==========+======================+========================+== Floor Level (+0.0m)
          |   \\\\\\\\\\\\\\\\\\\\\\ |
          |   [Sub-base Concrete & Waterproof Membrane]   |
```

- **Functional Scope:** Contains Laminar Air Flow bench, BOD incubators, and membrane manifolds.
- **Air Quality & Pressure Differential:** Exhaust Ventilation / Ambient Controlled
- **Illumination Level:** 400 Lux (Flush-mounted cleanroom LED luminaires with IP65 rating)

---

## 3. STRUCTURAL, DRAINAGE & HVAC CALCULATIONS

### 3.1 Floor Load Bearing Capacity
$$q_{design} = 25.0\text{ kN/m}^2$$
The slab is reinforced with 10mm high-yield strength deformed (HYSD) Fe-500 steel bars tied in dual orthogonal mats at 150mm center-to-center spacing over a 150mm compacted aggregate dry-lean concrete (DLC) sub-base.

### 3.2 Cleanroom Air Exchange Formula (If Applicable)
$$CFM = \frac{V_{room} \times ACH}{60}$$
For enclosed sanitary zones, air changes are maintained at a minimum of **25 to 30 ACH**, providing continuous ISO Class 7/8 environment.

### 3.3 Sanitary Drainage Outflow Velocity
$$v = \frac{1}{n} \cdot R^{2/3} \cdot S^{1/2} = 1.57\text{ m/s}$$
Ensures instantaneous discharge of cleaning effluent into external neutralization traps without ponding or backflow.
